<!DOCTYPE html>
<html lang="zh-Hant">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>慈濟慈善基金會｜冰水主機汰換優先排序計畫 2026–2031</title>
<style>
  :root {
    --blue:   #003F7D;
    --gold:   #C8A445;
    --green:  #2A7A4B;
    --red:    #C0392B;
    --orange: #D35400;
    --yellow: #F39C12;
    --light:  #E8F0FA;
    --mint:   #E8F5EE;
    --gray:   #4A5568;
    --gray100:#F5F7FA;
    --gray300:#CDD5E0;
    --white:  #FFFFFF;
  }
  * { box-sizing: border-box; margin: 0; padding: 0; }
  body {
    font-family: 'Noto Sans TC','PingFang TC','Microsoft JhengHei',sans-serif;
    font-size: 13px; line-height: 1.7; color: #1A202C;
    background: #EEF2F8;
  }
  .page { max-width: 1080px; margin: 0 auto; background: var(--white); box-shadow: 0 2px 20px rgba(0,0,0,.1); }

  /* ── 封面 ── */
  .cover {
    background: linear-gradient(135deg, var(--blue) 55%, #00509E);
    color: var(--white); padding: 52px 56px 40px; position: relative; overflow: hidden;
  }
  .cover::before {
    content:''; position:absolute; right:-80px; top:-80px;
    width:320px; height:320px; border-radius:50%;
    background: rgba(255,255,255,.05);
  }
  .cover-tag { font-size:11px; letter-spacing:3px; color:rgba(255,255,255,.7); margin-bottom:12px; }
  .cover-title { font-size:28px; font-weight:900; line-height:1.3; margin-bottom:10px; }
  .cover-title em { color:var(--gold); font-style:normal; }
  .cover-sub { font-size:13px; color:rgba(255,255,255,.8); margin-bottom:24px; }
  .cover-stats { display:flex; gap:24px; flex-wrap:wrap; }
  .cstat { background:rgba(255,255,255,.12); border-radius:10px; padding:14px 20px; text-align:center; min-width:120px; }
  .cstat-num { font-size:24px; font-weight:900; color:var(--gold); }
  .cstat-lbl { font-size:10px; color:rgba(255,255,255,.75); margin-top:2px; }
  .gold-bar { height:4px; background:linear-gradient(90deg,var(--gold),#E5C06A,var(--gold)); }
  .cover-nav { display:flex; justify-content:flex-end; flex-wrap:wrap; gap:10px; margin-top:24px; }
  .cover-nav-btn {
    display: inline-flex; align-items: center; gap: 6px;
    background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.3);
    color: #fff; border-radius: 20px; padding: 6px 16px;
    font-size: 12px; font-weight: 700; text-decoration: none;
    transition: background .2s;
  }
  .cover-nav-btn:hover { background: rgba(255,255,255,.28); }

  /* ── 通用 section ── */
  .section { padding: 40px 56px; }
  .section + .section { border-top: 1px solid var(--gray300); }
  .section-label { font-size:10px; letter-spacing:3px; color:var(--gray); margin-bottom:6px; font-weight:700; }
  .section-title { font-size:18px; font-weight:800; color:var(--blue); margin-bottom:4px; }
  .section-sub { font-size:12px; color:var(--gray); margin-bottom:20px; }

  /* ── KPI 磚 ── */
  .kpi-grid { display:grid; grid-template-columns:repeat(4,1fr); gap:14px; margin-bottom:24px; }
  .kpi { border-radius:10px; padding:18px 16px; text-align:center; }
  .kpi.blue   { background:var(--light); border-left:4px solid var(--blue); }
  .kpi.green  { background:var(--mint);  border-left:4px solid var(--green); }
  .kpi.gold   { background:#FDF5E0; border-left:4px solid var(--gold); }
  .kpi.red    { background:#FEF0EE; border-left:4px solid var(--red); }
  .kpi-num  { font-size:26px; font-weight:900; }
  .kpi.blue .kpi-num  { color:var(--blue); }
  .kpi.green .kpi-num { color:var(--green); }
  .kpi.gold .kpi-num  { color:#9A7322; }
  .kpi.red .kpi-num   { color:var(--red); }
  .kpi-lbl  { font-size:11px; color:var(--gray); margin-top:4px; }

  /* ── 排名表 ── */
  .priority-table { width:100%; border-collapse:collapse; font-size:12px; }
  .priority-table th {
    background:var(--blue); color:#fff; padding:10px 10px; text-align:center;
    font-weight:700; border-bottom:2px solid #002D5A; position:sticky; top:0;
  }
  .priority-table td { padding:9px 10px; border-bottom:1px solid #E2E8F0; vertical-align:middle; }
  .priority-table tr:hover td { background:#F7FAFF; }
  .tr-done   { background:#F0FFF4; }
  .tr-crit   { background:#FFF5F5; }
  .tr-urgent { background:#FFFBEB; }
  .tr-high   { background:#FEFCE8; }
  .tr-medium { background:#EFF6FF; }
  .tr-low    { background:#F9FAFB; }
  .badge { display:inline-block; padding:2px 8px; border-radius:12px; font-size:10px; font-weight:700; }
  .badge-done   { background:#C6F6D5; color:#22543D; }
  .badge-crit   { background:#FED7D7; color:#822727; }
  .badge-urgent { background:#FEFCBF; color:#744210; }
  .badge-high   { background:#FED7AA; color:#7B341E; }
  .badge-medium { background:#BEE3F8; color:#2A4365; }
  .badge-low    { background:#E2E8F0; color:#4A5568; }
  .scope1-bar { height:8px; background:#003F7D; border-radius:4px; display:inline-block; min-width:2px; }
  .scope2-bar { height:8px; background:#2A7A4B; border-radius:4px; display:inline-block; margin-left:2px; min-width:2px; }
  .rank-num { font-weight:900; font-size:16px; color:var(--blue); }

  /* ── 分年度時間軸 ── */
  .timeline { position:relative; padding-left:0; margin-top:16px; }
  .tl-item { display:grid; grid-template-columns:160px 1fr; gap:0; margin-bottom:0; }
  .tl-year-col { padding:16px 20px 16px 0; text-align:right; }
  .tl-year-badge { display:inline-block; padding:7px 16px; border-radius:8px; font-weight:800; font-size:16px; color:#fff; }
  .tl-content-col { border-left:3px solid var(--gray300); padding:16px 0 16px 24px; }
  .tl-item:last-child .tl-content-col { border-left-color:transparent; }
  .tl-dot { width:14px; height:14px; border-radius:50%; position:absolute; left:-8.5px; top:20px; border:2px solid #fff; }
  .tl-content-col { position:relative; }
  .tl-phase-title { font-weight:800; font-size:14px; margin-bottom:10px; }
  .tl-chips { display:flex; flex-wrap:wrap; gap:8px; }
  .tl-chip { background:var(--gray100); border-radius:20px; padding:5px 14px; font-size:11.5px; border:1px solid var(--gray300); }
  .tl-chip strong { color:var(--blue); }
  .tl-chip.chip-done   { background:#C6F6D5; border-color:#9AE6B4; }
  .tl-chip.chip-r22    { background:#FEF0EE; border-color:#F1948A; }
  .tl-chip.chip-r134   { background:#EBF8FF; border-color:#90CDF4; }
  .tl-chip.chip-urgent { background:#FEFCBF; border-color:#F6E05E; }

  /* ── 冷媒圖 ── */
  .ref-grid { display:grid; grid-template-columns:repeat(2,1fr); gap:16px; }
  .ref-card { border-radius:12px; padding:20px; text-align:center; }
  .ref-card.r22    { background:#FEF0EE; border:2px solid #F1948A; }
  .ref-card.r410   { background:#FFF8E1; border:2px solid #FFD54F; }
  .ref-card.r134   { background:#E3F2FD; border:2px solid #90CAF9; }
  .ref-name  { font-size:20px; font-weight:900; margin-bottom:4px; }
  .ref-card.r22  .ref-name { color:var(--red); }
  .ref-card.r410 .ref-name { color:#D97706; }
  .ref-card.r134 .ref-name { color:#1D4ED8; }
  .ref-gwp   { font-size:11px; color:var(--gray); margin-bottom:12px; }
  .ref-stat  { font-size:13px; margin-bottom:4px; }
  .ref-stat strong { font-size:18px; font-weight:900; }
  .ref-arrow { font-size:24px; margin:8px 0; }
  .ref-new   { font-size:11px; color:var(--green); font-weight:700; }

  /* ── 返回儀表板 ── */
  .back-nav {
    background: #002D5A; padding: 8px 56px;
    display: flex; align-items: center; justify-content: space-between;
    flex-wrap: wrap; gap: 8px;
  }
  .back-btn {
    display: inline-flex; align-items: center; gap: 6px;
    background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.3);
    color: #fff; border-radius: 20px; padding: 4px 14px;
    font-size: 11px; font-weight: 700; text-decoration: none;
    transition: background .2s;
  }
  .back-btn:hover { background: rgba(255,255,255,.28); }
  .back-nav-label { font-size: 11px; color: rgba(255,255,255,.45); letter-spacing: 1px; }

  /* ── 底部 ── */
  .footer { background:var(--blue); color:rgba(255,255,255,.7); padding:24px 56px; font-size:11px; display:flex; justify-content:space-between; align-items:center; gap:16px; flex-wrap:wrap; }
  .footer a { color:var(--gold); text-decoration:none; }

  @media(max-width:768px){
    .section { padding:28px 20px; }
    .cover { padding:36px 20px 28px; }
    .kpi-grid { grid-template-columns:repeat(2,1fr); }
    .ref-grid { grid-template-columns:1fr; }
    .tl-item { grid-template-columns:120px 1fr; }
    .tl-year-badge { font-size:14px; }
    .priority-table { font-size:11px; }
    .priority-table th, .priority-table td { padding:7px 6px; }
  }
</style>
<link rel="stylesheet" href="site-ui.css">
<script defer src="site-ui.js"></script>
</head>
<body>
<div class="page">

<!-- 返回儀表板 -->
<div class="back-nav">
  <a class="back-btn" href="dashboard.html">← 執行進度儀表板</a>
  <span class="back-nav-label">慈濟 SBTi 淨零減碳 · 冰水主機汰換計畫　·　更新：2026.11.06</span>
</div>

<!-- ╔══ 封面 ══╗ -->
<div class="cover">
  <div class="cover-tag">CHILLER REPLACEMENT PLAN · 冰水主機汰換計畫</div>
  <h1 class="cover-title">慈濟慈善基金會<br>冰水主機汰換<em>優先排序</em>計畫</h1>
  <p class="cover-sub">21 項待汰換主機（44台）· Scope 1+2 最大化減碳策略｜2026–2031</p>
  <div class="cover-stats">
    <div class="cstat"><div class="cstat-num" data-sbti="input.pending-chiller-capacity"></div><div class="cstat-lbl">待評估總冷凍噸數 (RT)</div></div>
    <div class="cstat"><div class="cstat-num">21</div><div class="cstat-lbl">項待汰換主機（44台）</div></div>
    <div class="cstat"><div class="cstat-num" data-sbti="input.pending-chiller-scope1"></div><div class="cstat-lbl">Scope 1 年減碳上限（盤查口徑，tCO₂e）</div></div>
    <div class="cstat"><div class="cstat-num" data-sbti="input.pending-chiller-scope2"></div><div class="cstat-lbl">Scope 2 理論上限 (tCO₂e)</div></div>
    <div class="cstat"><div class="cstat-num" data-sbti="input.pending-chiller-total"></div><div class="cstat-lbl">Scope 1+2 合計潛力 (tCO₂e/年)</div></div>
  </div>
  <div class="cover-nav">
    <a class="cover-nav-btn" href="index.html">📊 能管委員會報告</a>
    <a class="cover-nav-btn" href="public-pathway.html">🌱 社會公眾說明書</a>
    <a class="cover-nav-btn" href="dashboard.html">📈 進度儀表板</a>
  </div>
</div>
<div class="gold-bar"></div>

<!-- ╔══ 關鍵指標 ══╗ -->
<div class="section">
  <div class="section-label">KEY METRICS · 關鍵數據</div>
  <div class="section-title">全面汰換為 R1234ze（GWP 1.37）後年減碳潛力</div>
  <div class="section-sub">v2 標準化公式（2026-06-23 電力係數與GWP雙重更正）：Scope1 ＝ RT×(舊冷媒GWP−1.37)×0.000085（充填1kg/RT，運行洩漏率8.5%；舊冷媒GWP採溫盤國家係數＝IPCC AR6，2026-09-22與溫室氣體盤查統一；新冷媒R1234ze＝1.37（IPCC AR6，2026-11-19 起與其他冷媒同一版））；Scope2 ＝ RT×0.49296（年冷房2,000RT-h × 效率提升52% × 電力係數0.474；2026-09-22 更正原 0.4934，該值與三項參數乘積不符）</div>
  <div class="kpi-grid">
    <div class="kpi blue">
      <div class="kpi-num" data-sbti="input.pending-chiller-scope1"></div>
      <div class="kpi-lbl">Scope 1 冷媒逸散<br>年減碳上限（盤查口徑，tCO₂e）</div>
    </div>
    <div class="kpi green">
      <div class="kpi-num" data-sbti="input.pending-chiller-scope2"></div>
      <div class="kpi-lbl">Scope 2 節電效益<br>理論上限（tCO₂e）</div>
    </div>
    <div class="kpi gold">
      <div class="kpi-num" data-sbti="input.pending-chiller-total"></div>
      <div class="kpi-lbl">Scope 1+2 合計<br>排序用潛力（tCO₂e）</div>
    </div>
    <div class="kpi red">
      <div class="kpi-num">32 台</div>
      <div class="kpi-lbl">R-22 高 GWP 主機<br>（GWP=1,960，4,290RT，需優先汰換）</div>
    </div>
  </div>
  <p style="font-size:12px;color:#744210;background:#FFF8E1;padding:10px 14px;border-radius:8px;border-left:3px solid var(--gold);margin-bottom:10px;">
    ⚠️ <strong>Scope 1 口徑（2026-11-06）</strong>：上方 Scope 1 年減碳以各據點 2025 年溫室氣體盤查的冷媒逸散量為上限（R-22 約 588＋R-134a 約 281，取整 870）。下方排序表各列與冷媒結構卡為 1 kg/RT 理論估算（合計 980.5），部分據點高於該據點實際盤查量，<strong>僅供跨設施相對排序，不計入減碳路徑</strong>；實際以盤查結果為準。
  </p>
  <p style="font-size:12px;color:var(--gray);background:var(--gray100);padding:10px 14px;border-radius:8px;">
    ⚡ 2025 年 Scope 1+2 基準：9,175 tCO₂e｜2027 年太陽能全到位後預估 <strong>≈6,309 tCO₂e</strong>（已超額達成 2030 目標 6,863 tCO₂e，2026-06-23電力係數更正）。<br>
    ⚠️ 上方 Scope 2「理論上限」係以 RT × 年冷房時數估算，<strong>僅供 21 項主機跨設施相對排序比較</strong>，不可直接加總計入正式減碳路徑；正式路徑仍以 2027 預估 ≈6,309 tCO₂e 為準（2026-07-22重算：花蓮靜思堂CH-1備援機決議與大安聯絡處已汰換完成，皆已移出本表，KPI數字同步更新）。<br>
    📏 已完成案例的實測實現率（實測節電減碳 ÷ 本公式理論值，2026-11-13）：花蓮靜思堂約 21%～26%（2026 年 5–10 月實測 128.8～全年上緣估約 160 ÷ 616.2）、桃園靜思堂主機對主機約 4%；2040 情境據此另列「實測實現率情境」（見執行進度儀表板）。
  </p>
</div>

<!-- ╔══ 優先排序表 ══╗ -->
<div class="section">
  <div class="section-label">PRIORITY RANKING · 汰換優先排序</div>
  <div class="section-title">22 會所完整評分排名（21 項，依官方主檔重算）</div>
  <div class="section-sub">優先分數 ＝（Scope1 + Scope2 減碳潛力）× 緊迫係數｜緊迫係數 = MIN(2.0, 機齡/15 + 0.3[若R-22] + 0.3[若往復式])｜顏色代表緊迫等級</div>

  <div style="font-size:11px;color:var(--gray);background:#F7FAFC;border:1px solid #E2E8F0;border-radius:4px;padding:6px 10px;margin-bottom:12px;">
    📋 本排序為<strong>慈濟內部資產汰換優先管理工具</strong>，依 IPCC GWP 值與 GHG Protocol 架構自行設計，僅供跨設施相對排序參考，非 SBTi 或其他國際機構規定之計算方式
  </div>

  <div style="display:flex;gap:16px;flex-wrap:wrap;margin-bottom:12px;font-size:11px;">
    <span style="display:flex;align-items:center;gap:6px;"><span style="width:14px;height:14px;background:#FFF5F5;border:1px solid #F1948A;border-radius:3px;display:inline-block;"></span>★★★ 最緊急</span>
    <span style="display:flex;align-items:center;gap:6px;"><span style="width:14px;height:14px;background:#FFFBEB;border:1px solid #FBD38D;border-radius:3px;display:inline-block;"></span>★★★ 緊急</span>
    <span style="display:flex;align-items:center;gap:6px;"><span style="width:14px;height:14px;background:#FEFCE8;border:1px solid #F6E05E;border-radius:3px;display:inline-block;"></span>★★ 高</span>
    <span style="display:flex;align-items:center;gap:6px;"><span style="width:14px;height:14px;background:#EFF6FF;border:1px solid #BEE3F8;border-radius:3px;display:inline-block;"></span>★★ 中高</span>
    <span style="display:flex;align-items:center;gap:6px;"><span style="width:14px;height:14px;background:#F0FFF4;border:1px solid #9AE6B4;border-radius:3px;display:inline-block;"></span>✅ 已完成</span>
  </div>

  <div style="overflow-x:auto;">
  <table class="priority-table">
    <thead>
      <tr>
        <th>排名</th><th>區域</th><th>設施名稱</th>
        <th>容量<br>(RT)</th><th>冷媒</th><th>機齡<br>(年)</th>
        <th>Scope1 減量<br>(tCO₂e/年)</th>
        <th>Scope2 減量<br>(tCO₂e/年)</th>
        <th>合計潛力<br>(tCO₂e/年)</th>
        <th>優先分數</th><th>緊迫性</th>
      </tr>
    </thead>
    <tbody>
      <!-- 已完成 -->
      <tr class="tr-done">
        <td style="text-align:center;font-size:10px;color:var(--green);">✅</td>
        <td>東區</td><td><strong>花蓮靜思堂</strong><br><span style="font-size:10px;color:var(--green);">新500RT R1234ze磁浮已啟用</span></td>
        <td style="text-align:center;">500</td><td style="text-align:center;color:var(--green);font-weight:700;">R1234ze</td>
        <td style="text-align:center;">—</td>
        <td style="text-align:center;">65.0</td><td style="text-align:center;">128.8<br><span style="font-size:10px;color:var(--gray);">2026/5–10 實測</span></td>
        <td style="text-align:center;font-weight:700;color:var(--green);">193.8</td>
        <td style="text-align:center;">—</td>
        <td style="text-align:center;"><span class="badge badge-done">✅ 完成</span></td>
      </tr>
      <tr class="tr-done">
        <td style="text-align:center;font-size:10px;color:var(--green);">✅</td>
        <td>北區</td><td><strong>桃園分會</strong><br><span style="font-size:10px;color:var(--green);">新160RT KLFW R-134a啟用，CHR-2 退役、CHR-1/3 轉備用｜對外效率以設計節能率 32% 表達，實測效率俟該場冰水流量的量測基礎建立後一次更新｜⚠️ Scope1 改用該場<strong>實際充填量</strong>（2026-09-22）：滿液式新機 208kg ＞ 退役舊機 96kg，冷媒逸散由 38.0 增至 49.0 tCO₂e ⇒ <strong>Scope1 為 −11.1（增加）</strong>，減碳來自 Scope2 節電；⛔ 不再套用 1kg/RT 通用假設</span></td>
        <td style="text-align:center;">160</td><td style="text-align:center;color:var(--green);font-weight:700;">R-134a</td>
        <td style="text-align:center;">—</td>
        <td style="text-align:center;color:var(--red);font-weight:700;">−11.1</td><td style="text-align:center;">41.0</td>
        <td style="text-align:center;font-weight:700;color:var(--green);">29.9</td>
        <td style="text-align:center;">—</td>
        <td style="text-align:center;"><span class="badge badge-done">✅ 完成</span></td>
      </tr>
      <tr class="tr-done">
        <td style="text-align:center;font-size:10px;color:var(--blue);">🔄</td>
        <td>東區</td><td><strong>花蓮靜思堂</strong><br><span style="font-size:10px;color:var(--gray);">CH-3（300RT）保留備援機；CH-1/2/4（合計1,250RT McQuay舊機）除役，利用拆除工期同步整修管路</span></td>
        <td style="text-align:center;">1,250</td><td style="text-align:center;">R-134a</td>
        <td style="text-align:center;">27年</td>
        <td style="text-align:center;">—</td><td style="text-align:center;">—</td>
        <td style="text-align:center;">待量化</td>
        <td style="text-align:center;">—</td>
        <td style="text-align:center;"><span class="badge badge-medium">🔄 已確認決議</span></td>
      </tr>
      <tr class="tr-crit">
        <td style="text-align:center;"><span class="rank-num">1</span></td>
        <td>北區</td><td><strong>三重志業園區</strong><br><span style="font-size:10px;color:var(--gray);">CH-1/CH-2/CH-3/CH-4/CH-5｜SINKO新晃，19年</span></td>
        <td style="text-align:center;">700</td><td style="text-align:center;color:var(--red);font-weight:700;">R-22</td>
        <td style="text-align:center;font-weight:700;">19年</td>
        <td style="text-align:center;">116.5</td><td style="text-align:center;">345.1</td>
        <td style="text-align:center;font-weight:700;">461.6</td>
        <td style="text-align:center;font-weight:700;">723</td>
        <td style="text-align:center;"><span class="badge badge-crit">★★★ 最緊急</span></td>
      </tr>
      <tr class="tr-crit">
        <td style="text-align:center;"><span class="rank-num">2</span></td>
        <td>東區</td><td><strong>花蓮同心圓餐廳</strong><br><span style="font-size:10px;color:var(--gray);">CH-1/CH-2｜江陵，27年</span></td>
        <td style="text-align:center;">500</td><td style="text-align:center;color:var(--red);font-weight:700;">R-22</td>
        <td style="text-align:center;color:var(--red);font-weight:700;">27年</td>
        <td style="text-align:center;">83.2</td><td style="text-align:center;">246.5</td>
        <td style="text-align:center;font-weight:700;">329.7</td>
        <td style="text-align:center;font-weight:700;">659</td>
        <td style="text-align:center;"><span class="badge badge-crit">★★★ 最緊急</span></td>
      </tr>
      <tr class="tr-crit">
        <td style="text-align:center;"><span class="rank-num">3</span></td>
        <td>南區</td><td><strong>高雄分會</strong><br><span style="font-size:10px;color:var(--gray);">CH-1/CH-2/CH-3/CH-4｜堃霖，19年</span></td>
        <td style="text-align:center;">740</td><td style="text-align:center;">R-134a</td>
        <td style="text-align:center;">19年</td>
        <td style="text-align:center;">96.2</td><td style="text-align:center;">364.8</td>
        <td style="text-align:center;font-weight:700;">461.0</td>
        <td style="text-align:center;font-weight:700;">584</td>
        <td style="text-align:center;"><span class="badge badge-crit">★★★ 最緊急</span></td>
      </tr>
      <tr class="tr-crit">
        <td style="text-align:center;"><span class="rank-num">4</span></td>
        <td>南區</td><td><strong>臺南分會</strong><br><span style="font-size:10px;color:var(--gray);">CH-1/CH-2/CH-3｜國友，24年</span></td>
        <td style="text-align:center;">440</td><td style="text-align:center;color:var(--red);font-weight:700;">R-22</td>
        <td style="text-align:center;font-weight:700;">24年</td>
        <td style="text-align:center;">73.3</td><td style="text-align:center;">216.9</td>
        <td style="text-align:center;font-weight:700;">290.2</td>
        <td style="text-align:center;font-weight:700;">551</td>
        <td style="text-align:center;"><span class="badge badge-crit">★★★ 最緊急</span></td>
      </tr>
      <tr class="tr-urgent">
        <td style="text-align:center;"><span class="rank-num">5</span></td>
        <td>北區</td><td><strong>臺北分會</strong><br><span style="font-size:10px;color:var(--gray);">ACH-1/ACH-2/ACH-3｜國友，10年</span></td>
        <td style="text-align:center;">500</td><td style="text-align:center;color:var(--red);font-weight:700;">R-22</td>
        <td style="text-align:center;font-weight:700;">10年</td>
        <td style="text-align:center;">83.2</td><td style="text-align:center;">246.5</td>
        <td style="text-align:center;font-weight:700;">329.7</td>
        <td style="text-align:center;font-weight:700;">319</td>
        <td style="text-align:center;"><span class="badge badge-urgent">★★★ 緊急</span></td>
      </tr>
      <tr class="tr-urgent">
        <td style="text-align:center;"><span class="rank-num">6</span></td>
        <td>中區</td><td><strong>清水聯絡處</strong><br><span style="font-size:10px;color:var(--gray);">CH-1/CH-2/CH-3｜國友，19年</span></td>
        <td style="text-align:center;">300</td><td style="text-align:center;color:var(--red);font-weight:700;">R-22</td>
        <td style="text-align:center;font-weight:700;">19年</td>
        <td style="text-align:center;">49.9</td><td style="text-align:center;">147.9</td>
        <td style="text-align:center;font-weight:700;">197.8</td>
        <td style="text-align:center;font-weight:700;">310</td>
        <td style="text-align:center;"><span class="badge badge-urgent">★★★ 緊急</span></td>
      </tr>
      <tr class="tr-urgent">
        <td style="text-align:center;"><span class="rank-num">7</span></td>
        <td>中區</td><td><strong>臺中分會</strong><br><span style="font-size:10px;color:var(--gray);">CH-1/CH-2/CH-3｜詮宏，13年</span></td>
        <td style="text-align:center;">400</td><td style="text-align:center;color:var(--red);font-weight:700;">R-22</td>
        <td style="text-align:center;font-weight:700;">13年</td>
        <td style="text-align:center;">66.6</td><td style="text-align:center;">197.2</td>
        <td style="text-align:center;font-weight:700;">263.8</td>
        <td style="text-align:center;font-weight:700;">308</td>
        <td style="text-align:center;"><span class="badge badge-urgent">★★★ 緊急</span></td>
      </tr>
      <tr class="tr-urgent">
        <td style="text-align:center;"><span class="rank-num">8</span></td>
        <td>中區</td><td><strong>豐原聯絡處</strong><br><span style="font-size:10px;color:var(--gray);">CH-1/CH-2｜中興，22年</span></td>
        <td style="text-align:center;">240</td><td style="text-align:center;color:var(--red);font-weight:700;">R-22</td>
        <td style="text-align:center;font-weight:700;">22年</td>
        <td style="text-align:center;">40.0</td><td style="text-align:center;">118.3</td>
        <td style="text-align:center;font-weight:700;">158.3</td>
        <td style="text-align:center;font-weight:700;">280</td>
        <td style="text-align:center;"><span class="badge badge-urgent">★★★ 緊急</span></td>
      </tr>
      <tr class="tr-urgent">
        <td style="text-align:center;"><span class="rank-num">9</span></td>
        <td>北區</td><td><strong>板橋志業園區</strong><br><span style="font-size:10px;color:var(--gray);">CH-1/CH-2｜國友，22年</span></td>
        <td style="text-align:center;">260</td><td style="text-align:center;">R-134a</td>
        <td style="text-align:center;">22年</td>
        <td style="text-align:center;">33.8</td><td style="text-align:center;">128.2</td>
        <td style="text-align:center;font-weight:700;">162.0</td>
        <td style="text-align:center;font-weight:700;">238</td>
        <td style="text-align:center;"><span class="badge badge-urgent">★★★ 緊急</span></td>
      </tr>
      <tr class="tr-high">
        <td style="text-align:center;"><span class="rank-num">10</span></td>
        <td>北區</td><td><strong>新竹聯絡處</strong><br><span style="font-size:10px;color:var(--gray);">CH-1/CH-2｜國友，12年</span></td>
        <td style="text-align:center;">240</td><td style="text-align:center;color:var(--red);font-weight:700;">R-22</td>
        <td style="text-align:center;font-weight:700;">12年</td>
        <td style="text-align:center;">40.0</td><td style="text-align:center;">118.3</td>
        <td style="text-align:center;font-weight:700;">158.3</td>
        <td style="text-align:center;font-weight:700;">174</td>
        <td style="text-align:center;"><span class="badge badge-high">★★ 高</span></td>
      </tr>
      <tr class="tr-high">
        <td style="text-align:center;"><span class="rank-num">11</span></td>
        <td>北區</td><td><strong>桃園分會</strong><br><span style="font-size:10px;color:var(--gray);">CHR-1｜弘旭，19年</span></td>
        <td style="text-align:center;">160</td><td style="text-align:center;color:var(--red);font-weight:700;">R-22</td>
        <td style="text-align:center;font-weight:700;">19年</td>
        <td style="text-align:center;">26.6</td><td style="text-align:center;">78.9</td>
        <td style="text-align:center;font-weight:700;">105.5</td>
        <td style="text-align:center;font-weight:700;">165</td>
        <td style="text-align:center;"><span class="badge badge-high">★★ 高</span></td>
      </tr>
      <tr class="tr-high">
        <td style="text-align:center;"><span class="rank-num">12</span></td>
        <td>北區</td><td><strong>萬華聯絡處</strong><br><span style="font-size:10px;color:var(--gray);">CH-1｜江陵，26年</span></td>
        <td style="text-align:center;">120</td><td style="text-align:center;color:var(--red);font-weight:700;">R-22</td>
        <td style="text-align:center;color:var(--red);font-weight:700;">26年</td>
        <td style="text-align:center;">20.0</td><td style="text-align:center;">59.2</td>
        <td style="text-align:center;font-weight:700;">79.2</td>
        <td style="text-align:center;font-weight:700;">158</td>
        <td style="text-align:center;"><span class="badge badge-high">★★ 高</span></td>
      </tr>
      <tr class="tr-high">
        <td style="text-align:center;"><span class="rank-num">13</span></td>
        <td>北區</td><td><strong>蘆洲聯絡處</strong><br><span style="font-size:10px;color:var(--gray);">CH-1/CH-2｜國友，18年</span></td>
        <td style="text-align:center;">160</td><td style="text-align:center;color:var(--red);font-weight:700;">R-22</td>
        <td style="text-align:center;font-weight:700;">18年</td>
        <td style="text-align:center;">26.6</td><td style="text-align:center;">78.9</td>
        <td style="text-align:center;font-weight:700;">105.5</td>
        <td style="text-align:center;font-weight:700;">158</td>
        <td style="text-align:center;"><span class="badge badge-high">★★ 高</span></td>
      </tr>
      <tr class="tr-high">
        <td style="text-align:center;"><span class="rank-num">14</span></td>
        <td>北區</td><td><strong>雙和聯絡處</strong><br><span style="font-size:10px;color:var(--gray);">CH-1｜弘旭，15年</span></td>
        <td style="text-align:center;">160</td><td style="text-align:center;color:var(--red);font-weight:700;">R-22</td>
        <td style="text-align:center;font-weight:700;">15年</td>
        <td style="text-align:center;">26.6</td><td style="text-align:center;">78.9</td>
        <td style="text-align:center;font-weight:700;">105.5</td>
        <td style="text-align:center;font-weight:700;">137</td>
        <td style="text-align:center;"><span class="badge badge-high">★★ 高</span></td>
      </tr>
      <tr class="tr-high">
        <td style="text-align:center;"><span class="rank-num">15</span></td>
        <td>北區</td><td><strong>八德聯絡處</strong><br><span style="font-size:10px;color:var(--gray);">CH-1/CH-2｜鑫國，6年</span></td>
        <td style="text-align:center;">540</td><td style="text-align:center;">R-134a</td>
        <td style="text-align:center;">6年</td>
        <td style="text-align:center;">70.2</td><td style="text-align:center;">266.2</td>
        <td style="text-align:center;font-weight:700;">336.4</td>
        <td style="text-align:center;font-weight:700;">135</td>
        <td style="text-align:center;"><span class="badge badge-high">★★ 高</span></td>
      </tr>
      <tr class="tr-high">
        <td style="text-align:center;"><span class="rank-num">16</span></td>
        <td>中區</td><td><strong>彰化分會</strong><br><span style="font-size:10px;color:var(--gray);">CH-2｜SINKO新晃，26年</span></td>
        <td style="text-align:center;">100</td><td style="text-align:center;color:var(--red);font-weight:700;">R-22</td>
        <td style="text-align:center;color:var(--red);font-weight:700;">26年</td>
        <td style="text-align:center;">16.6</td><td style="text-align:center;">49.3</td>
        <td style="text-align:center;font-weight:700;">65.9</td>
        <td style="text-align:center;font-weight:700;">132</td>
        <td style="text-align:center;"><span class="badge badge-high">★★ 高</span></td>
      </tr>
      <tr class="tr-high">
        <td style="text-align:center;"><span class="rank-num">17</span></td>
        <td>中區</td><td><strong>彰化分會</strong><br><span style="font-size:10px;color:var(--gray);">CH-1｜國友，19年</span></td>
        <td style="text-align:center;">120</td><td style="text-align:center;color:var(--red);font-weight:700;">R-22</td>
        <td style="text-align:center;font-weight:700;">19年</td>
        <td style="text-align:center;">20.0</td><td style="text-align:center;">59.2</td>
        <td style="text-align:center;font-weight:700;">79.2</td>
        <td style="text-align:center;font-weight:700;">124</td>
        <td style="text-align:center;"><span class="badge badge-high">★★ 高</span></td>
      </tr>
      <tr class="tr-medium">
        <td style="text-align:center;"><span class="rank-num">18</span></td>
        <td>北區</td><td><strong>雙和聯絡處</strong><br><span style="font-size:10px;color:var(--gray);">CH-2｜詮宏，16年</span></td>
        <td style="text-align:center;">100</td><td style="text-align:center;color:var(--red);font-weight:700;">R-22</td>
        <td style="text-align:center;font-weight:700;">16年</td>
        <td style="text-align:center;">16.6</td><td style="text-align:center;">49.3</td>
        <td style="text-align:center;font-weight:700;">65.9</td>
        <td style="text-align:center;font-weight:700;">90</td>
        <td style="text-align:center;"><span class="badge badge-medium">★★ 中高</span></td>
      </tr>
      <tr class="tr-medium">
        <td style="text-align:center;"><span class="rank-num">19</span></td>
        <td>中區</td><td><strong>大里聯絡處</strong><br><span style="font-size:10px;color:var(--gray);">CH-1/CH-2｜6年</span></td>
        <td style="text-align:center;">250</td><td style="text-align:center;">R-134a</td>
        <td style="text-align:center;">6年</td>
        <td style="text-align:center;">32.5</td><td style="text-align:center;">123.2</td>
        <td style="text-align:center;font-weight:700;">155.7</td>
        <td style="text-align:center;font-weight:700;">62</td>
        <td style="text-align:center;"><span class="badge badge-medium">★★ 中高</span></td>
      </tr>
      <tr class="tr-low">
        <td style="text-align:center;"><span class="rank-num">20</span></td>
        <td>北區</td><td><strong>萬華聯絡處</strong><br><span style="font-size:10px;color:var(--gray);">CH-2｜SINKO新晃，16年</span></td>
        <td style="text-align:center;">50</td><td style="text-align:center;color:var(--red);font-weight:700;">R-22</td>
        <td style="text-align:center;font-weight:700;">16年</td>
        <td style="text-align:center;">8.3</td><td style="text-align:center;">24.6</td>
        <td style="text-align:center;font-weight:700;">32.9</td>
        <td style="text-align:center;font-weight:700;">45</td>
        <td style="text-align:center;"><span class="badge badge-low">★ 低</span></td>
      </tr>
      <tr class="tr-low">
        <td style="text-align:center;"><span class="rank-num">21</span></td>
        <td>北區</td><td><strong>中正聯絡處</strong><br><span style="font-size:10px;color:var(--gray);">ACH-1/ACH-2｜4年</span></td>
        <td style="text-align:center;">260</td><td style="text-align:center;">R-134a</td>
        <td style="text-align:center;">4年</td>
        <td style="text-align:center;">33.8</td><td style="text-align:center;">128.2</td>
        <td style="text-align:center;font-weight:700;">162.0</td>
        <td style="text-align:center;font-weight:700;">43</td>
        <td style="text-align:center;"><span class="badge badge-low">★ 低</span></td>
      </tr>
    </tbody>
  </table>
  </div>
  <p style="font-size:11px;color:var(--gray);margin-top:10px;">
    ※ Scope1減量 = RT ×（舊冷媒GWP－1.37）× 0.000085（充填1kg/RT，運行洩漏率8.5%；舊冷媒GWP採溫盤國家係數＝IPCC AR6；新冷媒R1234ze＝1.37（IPCC AR6，2026-11-19 起與其他冷媒同一版））｜Scope2減量 = RT × 0.49296（年冷房2,000RT-h × 效率提升52% × 電力係數0.474；2026-09-22 更正原 0.4934）<br>
    ※ 緊迫係數 = MIN(2.0, 機齡/15 + 0.3[若R-22] + 0.3[若往復式])｜優先分數 =（Scope1+Scope2）× 緊迫係數<br>
    📋 以上「優先分數」與「緊迫係數」為慈濟內部資產汰換優先管理工具，非 SBTi 或其他國際機構規定之計算方式<br>
    ⚠️ Scope2 為「RT基礎理論上限」，僅供跨設施相對排序比較，<strong>不可直接加總計入正式減碳路徑</strong>（正式路徑仍以 2027 預估 ≈6,309 tCO₂e 為準）<br>
    🚫 台北東區聯絡處（CH-1/2/3）經確認不在慈濟慈善基金會溫室氣體盤查範疇，已自本排序表全數移除<br>
    ⚪ 民權聯絡處（CH-1/2/3）志工使用頻率極低，已移出冰水主機汰換名單，後續評估分離式或氣冷式空調取代<br>
    ✅ 中正聯絡處（ACH-1/2，260RT R-134a）已現場確認 2022/09/30 安裝，機齡4年，排序第21名（末位，2026-07-19曾更正原「第25名」，2026-07-22因大安聯絡處移出本表再次調整原「第22名」；源自2026-06-23全表重新同步前的舊27項排序）<br>
    🔄 花蓮靜思堂備援機配置已於 2026-07-20 總務營建討論確認：CH-3（300RT）保留備援機，CH-1/2/4（合計1,250RT McQuay舊機）除役並利用拆除工期整修管路；決議已確定，不再列入本表假設性排序（詳見執行進度儀表板/PROJECT.md）
  </p>
</div>

<!-- ╔══ 分年度計畫 ══╗ -->
<div class="section">
  <div class="section-label">PHASED PLAN · 分年度汰換計畫</div>
  <div class="section-title">2026–2031 六年汰換路線圖</div>
  <div class="section-sub">2026-07-21 重新規劃：直接依「優先分數」排序表（見上表）分批，不再另立獨立分組邏輯；R-22 設備一律排在 2029–30 前完成（2030年進口禁令），R-134a 設備無此急迫性、可延後</div>
  <div class="timeline">
    <!-- 2026 -->
    <div class="tl-item">
      <div class="tl-year-col">
        <span class="tl-year-badge" style="background:var(--green);">2026 ✅</span>
      </div>
      <div class="tl-content-col">
        <div style="position:relative;">
          <span class="tl-dot" style="background:var(--green);"></span>
          <div class="tl-phase-title" style="color:var(--green);">已完成：花蓮 Scope 1+2 雙效減碳｜桃園以 Scope 2 節電為主</div>
          <div class="tl-chips">
            <span class="tl-chip chip-done">✅ 花蓮靜思堂 <strong>500RT 磁浮 R1234ze</strong>（+65.0 tCO₂e/年 Scope1）</span>
            <span class="tl-chip chip-done">✅ 桃園分會 <strong>160RT KLFW R-134a</strong> 主機啟用（Scope2 節電 41.0；Scope1 冷媒 −11.1，滿液式新機充填量較大）</span>
            <span class="tl-chip chip-done">🔄 花蓮靜思堂舊機備援機配置決議（CH-3保留300RT，CH-1/2/4合計1,250RT除役）</span>
          </div>
        </div>
      </div>
    </div>
    <!-- 2027：排名1-4 -->
    <div class="tl-item">
      <div class="tl-year-col">
        <span class="tl-year-badge" style="background:var(--red);">2027 🚨</span>
      </div>
      <div class="tl-content-col">
        <div style="position:relative;">
          <span class="tl-dot" style="background:var(--red);"></span>
          <div class="tl-phase-title" style="color:var(--red);">最緊急：排名第1–4名（優先分數 541–709）</div>
          <div class="tl-chips">
            <span class="tl-chip chip-r22">#1 <strong>三重志業園區</strong>｜700RT R-22 19年</span>
            <span class="tl-chip chip-r22">#2 <strong>花蓮同心圓餐廳</strong>｜500RT R-22 27年</span>
            <span class="tl-chip chip-r134">#3 <strong>高雄分會</strong>｜740RT R-134a 19年</span>
            <span class="tl-chip chip-r22">#4 <strong>臺南分會</strong>｜440RT R-22 24年</span>
          </div>
          <div style="margin-top:8px;font-size:11px;color:var(--gray);">本批合計 2,380RT｜合計潛力（Scope1+2，跨設施相對比較用）≈1,542.5 tCO₂e/年</div>
        </div>
      </div>
    </div>
    <!-- 2027-2028：排名5-9 -->
    <div class="tl-item">
      <div class="tl-year-col">
        <span class="tl-year-badge" style="background:var(--orange);">2027–28 ⚠️</span>
      </div>
      <div class="tl-content-col">
        <div style="position:relative;">
          <span class="tl-dot" style="background:var(--orange);"></span>
          <div class="tl-phase-title" style="color:var(--orange);">緊急：排名第5–9名（優先分數 235–313）</div>
          <div class="tl-chips">
            <span class="tl-chip chip-r22">#5 <strong>臺北分會（新店）</strong>｜500RT R-22 10年</span>
            <span class="tl-chip chip-r22">#6 <strong>清水聯絡處</strong>｜300RT R-22 19年</span>
            <span class="tl-chip chip-r22">#7 <strong>臺中分會</strong>｜400RT R-22 13年</span>
            <span class="tl-chip chip-r22">#8 <strong>豐原聯絡處</strong>｜240RT R-22 22年</span>
            <span class="tl-chip chip-r134">#9 <strong>板橋志業園區</strong>｜260RT R-134a 22年</span>
          </div>
          <div style="margin-top:8px;font-size:11px;color:var(--gray);">本批合計 1,700RT｜合計潛力≈1,111.6 tCO₂e/年｜新店雖機齡僅10年，但優先分數仍居第5（500RT大容量+R-22），排入本批而非延後</div>
        </div>
      </div>
    </div>
    <!-- 2028-2029：排名10-17 -->
    <div class="tl-item">
      <div class="tl-year-col">
        <span class="tl-year-badge" style="background:var(--yellow);">2028–29</span>
      </div>
      <div class="tl-content-col">
        <div style="position:relative;">
          <span class="tl-dot" style="background:var(--yellow);"></span>
          <div class="tl-phase-title">高：排名第10–17名（優先分數 122–171）</div>
          <div class="tl-chips">
            <span class="tl-chip chip-r22">#10 <strong>新竹聯絡處</strong>｜240RT R-22 12年</span>
            <span class="tl-chip chip-r22">#11 <strong>桃園分會 CHR-1（備用機）</strong>｜160RT R-22 19年</span>
            <span class="tl-chip chip-r22">#12 <strong>萬華聯絡處 CH-1</strong>｜120RT R-22 26年</span>
            <span class="tl-chip chip-r22">#13 <strong>蘆洲聯絡處</strong>｜160RT R-22 18年</span>
            <span class="tl-chip chip-r22">#14 <strong>雙和聯絡處 CH-1</strong>｜160RT R-22 15年</span>
            <span class="tl-chip chip-r134">#15 <strong>八德聯絡處</strong>｜540RT R-134a 6年</span>
            <span class="tl-chip chip-r22">#16 <strong>彰化分會 CH-2</strong>｜100RT R-22 26年</span>
            <span class="tl-chip chip-r22">#17 <strong>彰化分會 CH-1</strong>｜120RT R-22 19年</span>
          </div>
          <div style="margin-top:8px;font-size:11px;color:var(--gray);">本批合計 1,600RT｜合計潛力≈1,035.5 tCO₂e/年</div>
        </div>
      </div>
    </div>
    <!-- 2029-2030：排名18-19 + R-22收尾 -->
    <div class="tl-item">
      <div class="tl-year-col">
        <span class="tl-year-badge" style="background:var(--blue);">2029–30</span>
      </div>
      <div class="tl-content-col">
        <div style="position:relative;">
          <span class="tl-dot" style="background:var(--blue);"></span>
          <div class="tl-phase-title">中高：排名第18–19名</div>
          <div class="tl-chips">
            <span class="tl-chip chip-r22">#18 <strong>雙和聯絡處 CH-2</strong>｜100RT R-22 16年</span>
            <span class="tl-chip chip-urgent">#20 <strong>萬華聯絡處 CH-2</strong>｜50RT R-22 16年（提前排入：優先分數雖僅44分排名倒數，但屬R-22須趕在2030禁令前完成，不可延後至2030後）</span>
            <span class="tl-chip chip-r134">#19 <strong>大里聯絡處</strong>｜250RT R-134a 6年</span>
          </div>
          <div style="margin-top:8px;font-size:11px;color:var(--gray);">本批合計 400RT｜合計潛力≈254.5 tCO₂e/年</div>
          <div style="margin-top:8px;font-size:11px;color:var(--green);">
            🎯 <strong>2030 年目標達成</strong>：全院所 R-22 主機至此全面清零（4,290RT／32台），Scope 1+2 降至 6,863 tCO₂e 以下（1.5°C 路徑）
          </div>
        </div>
      </div>
    </div>
    <!-- 2030後：排名21，僅剩R-134a -->
    <div class="tl-item">
      <div class="tl-year-col">
        <span class="tl-year-badge" style="background:var(--gray);">2030後</span>
      </div>
      <div class="tl-content-col">
        <div style="position:relative;">
          <span class="tl-dot" style="background:var(--gray);"></span>
          <div class="tl-phase-title" style="color:var(--gray);">低：排名第21名（僅剩 R-134a，無進口禁令急迫性）</div>
          <div class="tl-chips">
            <span class="tl-chip chip-r134">#21 <strong>中正聯絡處</strong>｜260RT R-134a 4年（新機，暫緩）</span>
          </div>
          <div style="margin-top:8px;font-size:11px;color:var(--gray);">本批合計 260RT｜合計潛力≈162.0 tCO₂e/年</div>
        </div>
      </div>
    </div>
  </div>
  <div style="margin-top:10px;padding:10px 14px;background:#FFF8E1;border-radius:8px;border-left:3px solid var(--gold);font-size:11.5px;color:#744210;">
    ⚠️ 本路線圖排序與「23會所冰水主機完整主檔與優先排序」表完全一致（同一份優先分數，唯一來源），不再另立獨立分組邏輯，避免兩處敘事各自漂移。合計潛力數字為 Scope2 RT基礎理論上限，僅供跨設施相對比較，不可直接加總計入正式減碳路徑。
  </div>
</div>

<!-- ╔══ 冷媒結構 ══╗ -->
<div class="section" style="background:var(--gray100);">
  <div class="section-label">REFRIGERANT BREAKDOWN · 冷媒結構分析</div>
  <div class="section-title">慈濟慈善基金會靜思堂會所冰機冷媒汰換 R1234ze 減碳效益</div>
  <div class="section-sub">依 23 會所官方主檔（2026-06-12）重算，已排除台北東區聯絡處（範疇外）及民權聯絡處（改評估空調）｜R-134a 亦已排除已完成/已決議項目（花蓮靜思堂CH-1/2/4備援機決議1,250RT、桃園CHR-2新機160RT、大安聯絡處新機150RT，2026-07-22對照官方主檔重新核實，取代原15台/2,860RT舊統計）｜新機一律採用 R1234ze（GWP 1.37，IPCC AR6，歐盟 F-Gas 認可低暖化冷媒）</div>
  <div class="ref-grid">
    <div class="ref-card r22">
      <div class="ref-name">R-22</div>
      <div class="ref-gwp">GWP = 1,960｜蒙特婁議定書管制 HCFC，2030年禁止進口</div>
      <div class="ref-stat"><strong>32</strong> 台機組</div>
      <div class="ref-stat"><strong>4,290</strong> RT 總容量</div>
      <div class="ref-stat">年逸散：<strong>714.7</strong> tCO₂e</div>
      <div class="ref-arrow">↓</div>
      <div class="ref-new">換 R1234ze 後年減量：<strong>714.2 tCO₂e</strong></div>
    </div>
    <div class="ref-card r134">
      <div class="ref-name">R-134a</div>
      <div class="ref-gwp">GWP = 1,530｜HFC，中長期仍需汰換</div>
      <div class="ref-stat"><strong>12</strong> 台機組</div>
      <div class="ref-stat"><strong>2,050</strong> RT 總容量</div>
      <div class="ref-stat">年逸散：<strong>266.6</strong> tCO₂e</div>
      <div class="ref-arrow">↓</div>
      <div class="ref-new">換 R1234ze 後年減量：<strong>266.4 tCO₂e</strong></div>
    </div>
  </div>
</div>

<!-- ╔══ 假設說明 ══╗ -->
<div class="section" style="background:var(--gray100);">
  <div class="section-label">METHODOLOGY · 計算方法說明</div>
  <div class="section-title">分析假設與資料限制</div>
  <div style="display:grid;grid-template-columns:1fr 1fr;gap:20px;margin-top:12px;">
    <div>
      <p style="font-weight:700;margin-bottom:8px;color:var(--blue);">Scope 1（冷媒逸散）計算假設</p>
      <ul style="font-size:12px;color:var(--gray);padding-left:16px;line-height:2;">
        <li>充填量：1.0 kg/RT（水冷螺旋/離心式標準估算）</li>
        <li>年洩漏率：全面統一 8.5%（不分運行中／備用靜置、不分新機／舊機，2026-06-25 SGS 正式確認，取代先前「新機5%」「備用2%」兩項特例假設）</li>
        <li>新機全部換用 R1234ze（GWP 1.37，IPCC AR6；2026-11-19 起不再另採保守值）</li>
        <li>實際數字需待 SGS 年度盤查確認（2027年初）</li>
      </ul>
    </div>
    <div>
      <p style="font-weight:700;margin-bottom:8px;color:var(--green);">Scope 2（節電）計算假設</p>
      <ul style="font-size:12px;color:var(--gray);padding-left:16px;line-height:2;">
        <li>舊機平均效率：1.0 kWh/RT-h</li>
        <li>新高效機效率：0.48 kWh/RT-h（磁浮/離心）</li>
        <li>年冷房需求：2,000 RT-h（台灣亞熱帶氣候）</li>
        <li>台電排放係數：0.474 kg CO₂/kWh（113年度/2024基準年公告值，2026-06-23更正原0.494）</li>
        <li>Scope 2 採 RT 基礎與電耗基礎估算之平均值</li>
      </ul>
    </div>
  </div>
  <div style="margin-top:14px;padding:10px 14px;background:#FFF8E1;border-radius:8px;border-left:3px solid var(--gold);font-size:11.5px;color:#744210;">
    ⚠️ 本報告為工程估算，用於制定汰換優先順序決策參考。實際節能效益須待新機啟用後進行 M&V（量測與驗證）確認，冷媒逸散減量須待次年度 SGS 第三方盤查反映於正式報告。
  </div>
</div>

<!-- ╔══ 頁尾 ══╗ -->
<div class="footer">
  <div>
    <strong>財團法人中華民國佛教慈濟慈善事業基金會</strong>
    ｜ 淨零排放路徑規劃 2026–2031
    ｜ 資料截止：2026-10-31
  </div>
  <div>
    <a href="dashboard.html" style="color:#FCD34D;font-weight:700;">← 執行儀表板</a> ·
    SBTi 1.5°C 路徑 ·
    <a href="index.html">能管委員會報告</a> ·
    <a href="public-pathway.html">社會公眾說明書</a>
  </div>
</div>

</div><!-- /.page -->
<script type="module">
  import { renderSBTIMetrics } from './assets/sbti-metrics.js';
  renderSBTIMetrics();
</script>
</body>
</html>
